# P135.005 — Power-quality and filter-performance plots

Status: desktop plots are connected to the current electrical and construction-bound magnetic calculation results. Fundamental-only operating points are shown explicitly; missing non-fundamental inputs remain visibly NOT_PROVIDED rather than being synthesized. Several advanced solver-dependent plots remain unimplemented.

## Design rule

The Results workspace is split into two independent engineering groups:

1. **System / network performance** — whether the filter changes PCC impedance, attenuates injected harmonic currents, and improves the voltage/current spectrum without creating resonance amplification.
2. **Component performance** — whether the reactor core, windings, capacitors and damping elements remain within electrical, magnetic and thermal limits.

A plot is a view of a calculation artifact, not an independent solver. It must retain its input revision, model assumptions, units, and status. Missing inputs produce WAITING_FOR_INPUT or NOT_VERIFIED; no synthetic curve is substituted.

## System plots

| ID | Plot | Required data | Status |
|---|---|---|---|
| SYS-01 | Per-phase `|Z_bus(f)|` and phase | Source Thevenin impedance and filter branch impedances; source-only reference curve; detected resonance candidates | Existing scan; desktop now displays the source-only grid impedance as a dashed reference beside source || filter |
| SYS-02 | Harmonic current transfer `K_I(h)=|I_grid,h|/|I_load,h|` | Explicit load-current harmonic injections and harmonic network solution | Desktop plot added; unity reference at 1 pu and canonical-order markers |
| SYS-03 | PCC voltage harmonic spectrum before/after | Source voltage spectrum and load-current injections; no-filter and filter-on network solutions | Implemented for supplied orders; fundamental reference is always shown; THD is not claimed without non-fundamental inputs |
| SYS-04 | Load/filter/grid current spectrum | Complex load, branch and source current phasors for each supplied order | Implemented for supplied orders; fundamental current is always shown; non-fundamental load spectrum remains input-dependent |
| SYS-05 | Time-domain voltage/current waveforms | Phase-resolved harmonic phasors with declared sequence and phase convention, or a validated time-domain solver | Not implemented |
| SYS-06 | Switching / inrush / back-to-back transients | Time-domain network, switching sequence, pre-charge and initial conditions | Optional future solver |

## Component plots

| ID | Plot | Required data | Status |
|---|---|---|---|
| CMP-01 | Reactor limb/yoke `B(t)` | Construction-bound magnetic geometry, turns, DC bias, phase-resolved current waveform and selected material revision | Implemented from the converged Construction-bound magnetic-cycle waveform; estimated/extrapolated material remains NOT_VERIFIED |
| CMP-02 | B-H working trajectory | Measured B-H curve with compatible frequency/temperature/measurement semantics and solved instantaneous H/B trajectory | Source B-H curve plot exists; trajectory/hysteresis loop not implemented |
| CMP-03 | Differential/effective `L(I)` | Nonlinear magnetic solver, winding flux linkage and current sweep | Not implemented |
| CMP-04 | Reactor `R_ac(f)/R_dc` and loss breakdown | Winding geometry, conductor material, proximity/skin model, core loss model and harmonic currents | Not implemented |
| CMP-05 | Capacitor voltage/current stress | Per-order complex branch currents/voltages, capacitor topology, ESR/ESL and ratings | Partial RMS stress exists; spectrum and peak-rating visualization not implemented |
| CMP-06 | Thermal margins | Validated losses, thermal network, cooling and component temperature limits | Partial steady-state thermal estimates exist; consolidated margins chart not implemented |

## SYS-01 — bus impedance comparison

The current frequency response returns filter-bank, source Thevenin and source-parallel-filter impedances. The desktop chart now presents:

- `|Z_bus(f)|`: `|Z_source || Z_filter|` when source R/L is present;
- `|Z_grid(f)|`: source Thevenin magnitude without the filter, as a dashed reference;
- candidate parallel-resonance peaks and their -3 dB bands from the existing scan.

If source R/L is zero, the UI shows only the filter-bank diagnostic curve and explicitly does not call it a source-limited bus impedance or a grid resonance study. This is a balanced per-phase Thevenin equivalent; it is not a detailed feeder/transformer frequency-dependent network model.

## SYS-02 — harmonic current transfer

For each explicitly supplied non-fundamental load-current injection with non-zero magnitude, the desktop chart plots:

`K_I(h) = |I_{grid,h}| / |I_{load,h}|`

The horizontal unity reference is 1 pu. Values below one mean the calculated source current magnitude is below the injected load-current magnitude; values above one indicate amplification in this model. Canonical orders (3, 5, 7, 11, 13, 17, 19, 23, 25) are marked when present in the supplied spectrum.

Important limitations:

- This is a magnitude ratio, not a complex transfer function and not a general frequency-continuous transfer curve.
- Only orders explicitly present in the input spectrum are plotted. An absent order is not interpreted as zero.
- The current source result includes the supplied background harmonic voltage and all matching load injections. The ratio therefore describes the actual solved operating point, not a source-independent filter attenuation constant.
- A zero load-current harmonic has no defined ratio and is omitted.
- No standards-compliance status is inferred from this graph.

The samples are also stored in the calculation result snapshot under `harmonicCurrentTransfer`.

## Standards assessment

IEEE 519, ГОСТ 32144 and the applicable IEC 61000 parts must be represented as versioned assessment profiles, not a universal horizontal limit. The profile must retain edition, PCC voltage class, short-circuit ratio or other required network context, individual harmonic limits, THD/TDD definitions, aggregation interval and applicability conditions. A threshold must not be drawn until all inputs required to select that threshold are present. A standards result must be separate from the underlying physical waveform/spectrum calculation.

## Implementation sequence

1. [x] Add the source-only grid impedance reference curve to SYS-01 and verify both curves against the per-phase R-L / series-RLC equations in desktop E2E.
2. [x] Add SYS-02 from actual harmonic-analysis results, with a 1 pu reference and canonical harmonic markers.
3. [x] Persist SYS-02 samples in the immutable calculation result snapshot and save its Debug PNG artifact.
4. [ ] Extend SYS-01 with explicit series-tuning markers, canonical harmonic markers and a shaded amplification region based on the source-only comparison.
5. [x] Add SYS-03 and SYS-04 using paired filter-off/filter-on solutions and exact complex current/voltage phasors; include the fundamental reference even when no non-fundamental spectrum is supplied.
6. [ ] Add a harmonic spectrum plot-data contract and time-domain reconstruction tests before exposing SYS-05.
7. [x] Feed the Construction-bound magnetic-cycle waveform to CMP-01; keep component plots gated by their exact physical model inputs and verification status.
8. [ ] Add standard-profile assessment with source citations, edition, PCC context and traceable limit selection.
9. [ ] Add Windows Debug/Release validation and visual review of legends, scales, markers and saved PNGs.

## Acceptance requirements

- Every series identifies the physical quantity, phase/sequence basis, RMS or peak convention, unit and source revision.
- Curves from different physical quantities are never substituted for each other.
- Before/after curves use the same network and load inputs; only the filter state changes.
- The plot displays WAITING_FOR_INPUT / NOT_VERIFIED / VALID / FAILED and a reason where appropriate.
- No compliance PASS is generated from an incomplete harmonic spectrum or an unqualified standard threshold.
- Debug PNGs and persisted plot data are reproducible from the same calculation revision.
